# B4 · 电力与散热

> 完成时间：2026-09-18 ｜ 母课题：`00-课题地图与研究路径.md`｜ 上游成果：`B0-芯片行业总纲.md`、`B3-上游制造与封装.md`
> 核心命题：**证明或证伪"电力是 2026 的真正瓶颈"** —— 结论是"命题成立但表述错了"，见第 0 节。

---

## 0. 结论先给：瓶颈成立，但"电力"这个词掩盖了三件不同的事

**一句话**：**2026 卡的不是"发不出电"，而是"电送不到"和"不给接"。** 发电容量是三者里最松的一环。

三个瓶颈的解法完全不同，混为一谈会导致错误的投资/政策判断：

| | 缺什么 | 硬指标 | 缓解时间 | 解法 |
|---|---|---|---|---|
| **① 发电容量** | 基荷机组 | PJM 拍卖可靠性缺口 **6,831 MW**（约 5%） | 2028–2030 | 重启核电、新建燃机、表后自建 |
| **② 输配电设备** | 变压器/升压变/开关 | 大型电力变压器 **128 周**、GSU **144 周** | **2030**（新增产能落地） | 无捷径，只能排队 |
| **③ 并网审批** | 制度与排队 | 排队 **2,600 GW**，等待 **4–7 年**，撤回率 **80%** | 视监管改革 | **柔性负荷换快速审批**（第 7 节） |

**② 是本层真正的硬约束**，因为它上面还有一层更硬的：**取向电工钢（GOES）**——全球约 5 家寡头（新日铁、POSCO、蒂森克虏伯、宝钢、Cleveland-Cliffs），产能约 **350–400 万吨/年**，2030 年前无法显著扩张【一手三方/待验证】。**变压器缺是因为钢缺，不是因为工厂缺。**

### 与 B3 的联合判定（回答"两个瓶颈是不是伪命题"）

**不是伪命题，但它们不竞争——是串联的，而且 B4 比 B3 更难缓解。**

- **B3 决定"能造多少卡"，B4 决定"能开多少卡"。** 2026 的现实是：卡造出来了也开不了（5 GW 在建 vs 16 GW 宣布）。
- **扩产周期对比**是判定优先级的依据：
  - HBM（B3）：新厂 18–30 个月，且 HBM 有自我强化负反馈（多产 1 片 HBM = 少产 3 片常规 DRAM）—— 难，但**是钱和时间能解决的**。
  - 电力设备（B4）：设备交期 2 年 + 新罐体产能爬坡 18–30 个月 + **GOES 到 2030 才可能松** —— 上游有一个**物理性的、非资本可解的**卡点。
- **判定**：**2026 卡电力设备 → 2027 卡 HBM → 2028 才可能同时缓解。** 但电力侧的"制度部分"（并网排队）有可能被软件绕开（第 7 节），这是 B4 相对 B3 唯一的乐观变量。

---

## 1. 发电侧：燃气机组——一个被媒体普遍误报的数字

### 1.1 GE Vernova 官方口径（Q2 2026，【官方】）

- Gas Power 设备 backlog + slot reservation：**100 GW → 116 GW**，预计 2026 年底至少 **125 GW**
- 年产能爬坡：**20 GW**（2026Q3 达标）→ **24 GW**（2028）→ **30 GW**（2030）
- 总 backlog **$1,760 亿**；Q2 订单 $242 亿（有机 +88%）
- 电气化板块数据中心订单：**YTD >$50 亿**（2025 全年的两倍多）；Q1 单季 $24 亿 > 2025 全年
- 电网设备 backlog：**$90 亿（2022 末）→ 约 $420 亿**

### 1.2 必须纠正的口径（媒体几乎全错）

**"GE 有 116 GW 燃机订单"是错的。** 116 GW 的构成是：

| 组成 | 量 | 性质 |
|---|---|---|
| 真 backlog（已签合同） | **53 GW** | 确定订单 |
| slot reservation（槽位预订，付定金占位） | **63 GW** | **期权，非订单** |

且**其中只有约 20% 来自数据中心**（其余是公用事业与 26 个国家的其他客户）【官方，GE 自述】。

**这个纠正很关键**：媒体把"63 GW 的期权"当成了"63 GW 的需求"，从而推导出"AI 抢走了所有燃机"——实际 AI 只占 116 GW 的约 20%，即约 **23 GW**。

### 1.3 其余两家

- **Siemens Energy**（2026-08 投资者材料，【官方】）：燃机 backlog **69 GW** + slot reservation **26 GW**；报告期签 15 GW / 交付 6 GW。Grid Technologies backlog 创纪录 **€510 亿**，单季订单 €54 亿（+28%），**book-to-bill 1.48**（发货远落后于接单），产能扩张 50% **要到 2030**。
- **Mitsubishi Power**（EMEA 负责人对 Platts）：交期已拉长到 **5 年以上**，正在签 **2031–2034** 交付的合同；明确说瓶颈是**整个供应链的产能**，不是需求或资本。

### 1.4 价格

- 燃机价格 **3 年累计涨约 300%**（Melius Research 估算）【一手三方】
- 单台大型燃机售价 **>$2.5 亿**；微软近期向 GE Vernova 采购 **7 台**给德州数据中心【产业媒体，引人民日报/央视】

> **观察**：1.48 的 book-to-bill 是本层最好的健康指标。**它跌破 1.0 的那个季度，就是供给追上需求的第一个真实信号。** 目前三家全部远高于 1.0。

---

## 2. 输配电侧：变压器——本层最硬的物理约束

### 2.1 交期（多个口径并列）

| 类别 | 交期 | 来源 |
|---|---|---|
| 大型电力变压器（LPT，通用） | **128 周** | Wood Mackenzie Q2 2025【一手三方】 |
| 发电机升压变（GSU） | **144 周** | 同上 |
| >100 MVA | **110–130 周** | 行业跟踪【产业媒体】 |
| 30–100 MVA | 60–90 周 | 同上 |
| 配电级（pad-mount/浇注树脂） | 30–50 周 | 同上 |
| 超高压最大机组 | **3–4 年** | 同上 |
| 2020 年前基准 | 24–30 个月（部分来源称 6–14 个月） | **口径冲突，见下** |

> **口径冲突（未取舍）**：疫情前基准有"6–14 个月"与"24–30 个月"两种说法，取决于是否含工程定制与 FAT。引用倍数时必须说明基线。

### 2.2 价格

- 变压器 PPI **2019 末 → 2026 初 上涨约 86%**【一手三方】
- 300 MVA 机组：**$300–500 万（2019）→ $600–1,000 万（2026）**
- 大型电力变压器 2020 以来 **+60% 到 +80%**（Wood Mackenzie）【一手三方】
- **两个口径并列**：PPI +86% 与 WoodMac +60–80% 差异来自起止时点与产品结构

### 2.3 上游：GOES（这才是真正的底）

高压变压器绕取向电工钢（GOES）。全球约 **5 家**生产商——新日铁、POSCO、蒂森克虏伯、宝钢、Cleveland-Cliffs——产能约 **350–400 万吨/年**，**2030 年前无法有意义扩张**【一手三方/待验证，分析师口径，未见钢厂官方披露】。

**这是本层最重要的因果链**：变压器缺 ← 绕组产能缺 ← GOES 缺 ← 寡头产能 2030 前锁死。
**意味着：加钱不能缩短这个队列，只能换位置。** 采购已从"招标"变成**类似晶圆配额的槽位预订制**。

### 2.4 地缘结构

- 中国厂商控制全球变压器产能约 **60%**；2025 年美国自中国进口变压器**创纪录，同比 +36%**【产业媒体】
- 即：美国的 AI 电网瓶颈，在相当程度上依赖中国供应链——这与 B7（国产替代）形成互为镜像的结构。

### 2.5 现实影响

- 电网运营商警告：可能**延迟 15–20 GW** 美国数据中心容量至 2027 之后【产业媒体，转述 FT】
- 一级厂商（GE Vernova / Hitachi Energy / Siemens Energy）合计 backlog 分析师估 **>$1,800 亿**，大部分售罄至 2030 以后【一手三方】
- Hitachi Energy 追加 **$2.5 亿**扩产（2025-10-03 披露），但**新罐体产能爬坡需 18–30 个月** → 2026 与 2027 大部分时间的约束是**槽位分配，不是价格**【官方/产业媒体】

---

## 3. 并网侧：排队——制度约束，且"11 倍"这个流行说法被夸大了

### 3.1 PJM 容量拍卖（【官方】数据 + 独立市场监测）

| 交付年 | 清算价（$/MW-日） | 备注 |
|---|---|---|
| 2024/25 | **28.92** | 异常低的基准年 |
| 2025/26 | 269.92（初 spike） | |
| 2026/27 | **329.17** | 触上限 |
| 2027/28 | **333.44** | 触上限 |
| 2028/29 | **325.00**（2026-07-14 公布） | 连续第三次触上限 |

- PJM 采购 **138,318 MW**，计入拍卖外承诺资源后仍**缺口 6,831 MW**【官方/PJM】
  - ⚠️ **冲突**：另一来源称采购 145,777 MW、缺口约 6.6 GW【产业媒体】。两者差异可能来自"拍卖内采购量"vs"含场外资源总量"的口径差，**未取舍**。
- 独立市场监测（2026-01 对 2027/28 拍卖的分析）：总成本 $164 亿中，数据中心占 **$65 亿 = 39.6%**；而这 $65 亿里 **$62 亿是为"已预测但尚未建成"的数据中心**——监测机构自己标注这部分负荷"具有极端不确定性"。**这是本次研究里最值得警惕的一个数字：账单的 95% 建立在还没建的东西上。**

### 3.2 "涨了 11 倍"的说法要打折

流行的"$325 vs $28.92 = 11 倍"有三个水分【一手三方，Voronoi 数据集分析】：
1. **基准年被选中**：2024/25 是异常便宜年。对比 2010/11 的历史高点 $174.29，今天是约 **1.9 倍**，不是 11 倍。
2. **PJM 自 2025/26 变更了容量认证方法**，压低了比较基数，放大了倍数。
3. **连触上限本身说明是价格帽在起作用**，不是市场出清价——上限每年重算，这次降了 2.5%，是**天花板下来**而不是市场降温。

> 方向没有争议（确实涨了很多），但"11 倍"是选择性基准的产物。**这类数字在二手转述中会继续失真。**

### 3.3 ERCOT

- 大型负载并网申请 **226 GW**（2025-11），vs 2024-12 的 63 GW，**增长约 2.6 倍**
- 2025 新增申请 **225 个** > 2022–2024 三年总和（152 个）
- 约 **73% 为数据中心**
- 积压向后堆叠：**2026 年 33.6 GW / 2027 年 85.7 GW / 2030 年 225.8 GW**
- 峰值需求预测：2031 约 **145 GW**（2024 为 85 GW）【一手三方，Harvard Belfer 汇编】

### 3.4 全美

- 并网排队总量 **>2,600 GW**，平均等待接近 **5 年**，撤回率高达 **80%**【一手三方】
- 数据中心开发周期 **2–3 年** vs 并网研究与基础设施升级 **4–8 年**（北弗吉尼亚最长 7 年）；各 ISO 审批普遍拉长至 **5–7 年**
- 时间尺度错配：电网响应需求 **1–90 分钟** vs AI 负载波动 **毫秒–秒级** → 储能（BESS）成为刚需而非优化项
- **延误成本可量化**：100 MW AIDC 按 $180/kW·月计，**每延迟一天损失约 $60 万，一年逾 $2.19 亿**

---

## 4. "宣布 ≠ 开工"：从单源升级为双源印证

**这是本页面对 `B0-芯片行业总纲.md` 的一处修订。** 原文件把"仅 5 GW 开工"标为【待验证】（理由是"与云厂官方口径冲突"）。现新增第二个独立机构印证：

| 指标 | 数值 | 来源 |
|---|---|---|
| 2024 以来累计宣布产能 | **约 190 GW** | Currence，追踪 **777 个**已公告 AI 工厂及 >50 MW 数据中心【一手三方】 |
| 原计划 2026 投运 | **16 GW** | 同上 |
| **其中实际在建** | **约 5 GW** | 同上（Sightline Climate 独立给出同一数字） |
| 仍在公告阶段、无可见施工进展 | **约 11 GW** | 尽管建设周期通常仅 12–18 个月 |
| 2026 预计延期比例 | **30–50%** | Currence；Bloomberg 引 Sightline 给同一区间 |
| 2025 实际表现 | **>1/4** 预期产能错过完工节点，另 **10%** 悄然推迟 COD | 同上 |
| 高盛口径 | 次年计划容量仅 **60%** 按期到达，之后两年降至 **50%** | Goldman Sachs Research 2026【一手三方】 |

**结论**：**仍是第三方追踪而非官方口径**（云厂不披露"在建 GW"），但已从单源变双源，且两家独立机构给出一致数字。我把它的可靠度从【待验证】上调为**【一手三方·可引用，需注明追踪口径】**。

**同时保留反面证据**：建设延误不全因电力。Currence 明确列出三大原因——电力供应、**熟练建筑工人短缺**、项目进度管理失序；以及地方社区反对。**电力是"最主要障碍之一"，不是唯一障碍。**

**结构性事实**：完全依赖自建电源或混合供电的项目**占已公告设施数不足 10%，但代表的产能接近已公告总产能的一半**——少数项目占了大部分产能。

---

## 5. 解法赛道 A：自建电源——兑现时间表（多数在 2027 之后）

### 5.1 表后自建燃气（当下的主力解法）

- **至少 46 个**美国数据中心共 **56 GW** 采用表后发电【产业媒体，引 Cleanview/Grist】
- 案例：Meta Hyperion 加 **7 座**天然气电厂 → 最终发电能力趋近 **7.46 GW**；微软与 Chevron / Engine No.1 拟建 **5 GW** 西德州气电厂；Google 与 Crusoe **933 MW** 北德州气电厂
- **Sightline Climate 的反驳（我认为最有价值的一段）**：这是 **"糖瘾"（sugar high）**，三条理由：
  1. **排放**——地方司法辖区开始反对；
  2. **挤出效应（crowding out）**——每台去超大规模厂商表后的燃机，就是**少一台给公用电网**的。结果超大规模厂商自己变成公用事业，届时系统运营商会要求它们承担灵活性与可靠性责任（"既然你拿走了燃机"）；
  3. **设备交期长且在拉长**，执行难度递增，**窗口正在关闭**。

### 5.2 核电：13 笔交易 9.8 GW，但只有 1 个在建

| 买家 | 合作方/技术 | 规模 | 首次供电 | 状态 |
|---|---|---|---|---|
| Microsoft | Constellation / Crane（TMI-1 重启，PWR） | **835 MW** | **2027 H2** | **在建**（FERC 输电豁免 2026-06-01 批准，比原计划提前一年） |
| Amazon | Talen / Susquehanna（存量 PWR，PPA） | **1,920 MW**（17 年至 2042） | **已在输送** | **唯一当前有电在流的** |
| Amazon | X-energy / Energy Northwest（Xe-100 HTGR） | 320 → 960 MW | 2030s 初 | 2030 前开工 |
| Google | Kairos Power（KP-FHR，氟化盐冷却） | 500 MW（6–7 台） | **2030** | 开发中 |
| Google | TVA / Kairos Hermes 2 | 50 MW | — | 首个购买四代堆电力的美国公用事业 |
| Meta | TerraPower Natrium / Oklo Aurora / Vistra / Constellation | **最多 6,600 MW** | 2032–2035 | 仅签协议 |
| Equinix | Radiant（Kaleidos 微堆） | 20 MW | 2028+ | 规划 |

合计 **13 笔 / 约 9.8 GW / 7 个买家**，其中 **1 个在建、12 个规划**。

**三个必须知道的约束**：
1. **首个"为 AI 数据中心供电的核电电子"要到 2027 H2**——2026 年核电对 AI 供电的边际贡献基本为零（除 Amazon/Talen 存量）。
2. **HALEU 燃料**：Google、Amazon 支持的多个先进堆需 5–20% 富集的 HALEU，**商用浓缩产能目前由俄罗斯主导**，西方供应链**需从零建**。
3. **SMR 成本曲线**：NuScale 旗舰项目 2023 因成本超支取消；多数可信分析认为 SMR 要**累计建成约 10 GW** 才达到成熟市场成本目标——目前是 0。

> ⚠️ **口径冲突**：TMI 有 835 MW 与 837 MW 两种写法；"$160 亿"是 **20 年 PPA 总额**，"$16 亿"是**机组翻修成本**——媒体报道普遍混用，引用时必须区分。

### 5.3 电源结构现状与排放

数据中心当前电源结构：煤 **~30%** / 可再生 **27%** / 天然气 **26%** / 核电 **15%**。
数据中心 CO₂ 排放**约 2030 年见顶于 320 Mt** 后随 SMR 与可再生规模化下降【一手三方，IEA 基准】。

---

## 6. 解法赛道 B：柔性负荷——本层最新、也是最有启发性的变量

> **这是 2026-09-16/17 刚发生的事件，就在本轮检索前 1–2 天。**

### 6.1 AI 能源管理联盟（AEMA）成立

发起方：**Emerald AI + Google + NVIDIA + Anthropic**，另有 **18 个伙伴**，包括电网运营商 **National Grid、AES、Constellation、NRG Energy**，以及 Analog Devices、Digital Realty。

**主张**：让数据中心从"刚性负荷"变成"可调度的电网资源"，解锁**约 100 GW** 美国现有电网上的额外容量——**不新建电厂、不新建输电线路**。

### 6.2 核心事实：电网平均只用了约一半

- **美国电网平均容量利用率仅约 50%** —— 大量备用容量长期闲置
- Brattle Group 测算：**利用率每提高 10 个百分点，电价降约 3.4%**
- Goldman Sachs：若数据中心把峰值取电限制在 **90%**，短期可释放 **76 GW**（**未经独立验证**）
- Emerald AI 自估上限 **100 GW**（**自报，无第三方验证**）

> **这是本层给我的最大启发**：所谓"电力短缺"里，有相当一部分是**规划口径造成的假性短缺**——数据中心被按"持续峰值取电"评估，而实际负荷并不持续峰值。**瓶颈的一部分是会计问题，不是物理问题。** 软件能消化的部分，比任何硬件扩产都快。

### 6.3 实测数据（NVIDIA + Nebius，伦敦外 96-GPU Blackwell Ultra 集群）

- **30 秒内削减 30% 负载**；**1 分钟内削减 40%**
- **200+ 次模拟电网事件全部达标**
- ⚠️ **口径冲突（未取舍）**：一处来源称 40% 削减"维持不到 1 分钟"，另一处称"可维持达 10 小时"。两者差异巨大，直接影响经济价值判断，**必须等一手披露**。
- 手段：按任务可延迟性打标 → 延迟容忍任务后移 / 跨站点迁移 / 降 GPU 时钟 / 放储能；**延迟关键任务全程受保护**

### 6.4 商业化信号

- Emerald AI：**2026-08-25** 完成 **$1.5 亿 A 轮**，估值 **$10.5 亿**，累计融资 **>$2.2 亿**；投资方含 **NVIDIA、Samsung Ventures、Siemens、GE Vernova、RWE、Aramco Ventures、Salesforce Ventures、JERA、In-Q-Tel**
- NVIDIA 此前已向电力供应商 **Lancium 投资 $30 亿**
- Google 已有约 **1 GW** 需求响应组合
- 加州 Silicon Valley Power：全美首个 **Flexible Load Interconnection Program**（以可核验的柔性承诺换更快、更大的并网额度）
- 弗吉尼亚 Manassas：Digital Realty + NVIDIA 近 **100 MW** "首个功率柔性 AI 工厂"，2026 晚些时候上线

### 6.5 辩证：别高估它

- 实测是 **96-GPU 集群**（约一个机柜级别），距离 GW 级园区**差 3–4 个数量级**
- 100 GW / 76 GW 都是**自估或无独立验证的测算**
- 它**不改变发电容量缺口**（第 1 节）和**变压器交期**（第 2 节）——只改变**并网排队**这一环
- Emerald AI 首席科学家自己也说：会**削弱**新建电厂的需求，**但不能消除**

---

## 7. 散热：不是瓶颈，但决定了物理形态

### 7.1 功率密度曲线（逐代跃升）

| 平台 | 单机柜功耗 | 单芯片 TDP |
|---|---|---|
| Hopper HGX H100 | 30–40 kW | 700 W |
| GB200 NVL72 | 120 kW | 1,000 W（GB200 模块 2,700 W） |
| GB300 NVL72 | 140–150 kW | 1,400 W |
| Vera Rubin NVL72 | **190–230 kW**（CPX 变体约 370 kW） | 2,000–2,300 W |
| Rubin Ultra NVL576 "Kyber" | **约 600 kW**（2027 H2） | — |
| Feynman | **1 MW 级**（2028） | Vermeer **>5,000 W** |

对比基准：Uptime Institute 第 16 次年度调查——**众数机架密度 2026 仅 11 kW**（2025 为 9 kW）。

> **两个世界**：典型企业机房 11 kW，AI 集群 190–600 kW。**同一个"数据中心"词指代的是相差 50 倍的两种东西**，这是很多宏观讨论失真的根源。

### 7.2 物理上限

- **风冷上限约 50 kW/柜**（风扇搬不动这么多热）
- **冷板液冷 100–150 kW/柜**
- **54 VDC 配电在 200 kW 以上因铜缆不可行** → **800 VDC** 高压直流从试点转向标配

### 7.3 NVIDIA 官方工程口径（2026-07-21，【官方】）

- Vera Rubin NVL2 系统内**无线缆、无风扇、无软管**；计算托盘装配从**数小时 → 1 分钟**
- **45℃ 液冷入口温度**设计 → 可用**干冷器无冷水机**运行，新建 AI 工厂**每 MW 每年省数百万加仑水**

### 7.4 液冷渗透率——五个冲突口径，全部并列

| 来源 | 2025 | 2026 | 备注 |
|---|---|---|---|
| AFCOM《2026 State of the Data Center》 | 35% | **~55%**（2026 底） | 新部署口径 |
| 中商产业研究院 | 33% | **40%** | 全球 AI 数据中心 |
| 赛迪顾问 / Nautilus | 12–23% | **37–57%** | 区间很宽 |
| Schneider Electric | — | **55%** | ⚠️ **这是"冷板在液冷中的份额"，不是渗透率**——常被误引 |
| 中国（液冷服务器） | — | **37%** | → 2027 破 50% → 2028 达 65% → **2030 达 82%** |

> **跨度从 12% 到 57%，差 4.75 倍。引用时必须写明是哪个口径。** 我未做任何取舍。

### 7.5 真正的卡点（液冷内部）

| 环节 | 扩产周期 | 问题 |
|---|---|---|
| **氟化冷却液** | 18–24 个月 | **3M 退出造成 70% 供给缺口**；HF 电解需特种 Ni/Monel 设备；纯度需 ≥5N |
| **微通道冷板** | 12–18 个月（含 NV RVL 认证） | 占系统成本 35%；被 Boyd(美)、Cooler Master(台)、Auras(台) 主导 |
| **UQD 快接头** | 24–36 个月 | **中国厂商 NV 认证数 = 0**；零泄漏 ≤0.1mL、10,000+ 次循环；CPC(美) 占 60–70% |
| CDU | 6–12 个月 | 国产化程度最高（英维克国内市占 40%+） |
| 液冷泵 | 12–18 个月 | 7×24 连续 8,760 小时/年 vs 车用 2,000 小时；寿命要求 10–15 年 |

**改造延误实测**：2025 年采样的 **87 个改造项目平均延误 30%**。

### 7.6 政策（中国）

- 中国要求 **2026 年新建数据中心液冷渗透率不低于 60%**
- "东数西算"枢纽节点新建超大型数据中心 **PUE ≤ 1.2**，且 **70% 用液冷**

---

## 8. 中国线：用"规划协同"对冲"设备排队"

中国面对的是同样的物理约束，但走的是**制度解法**而非"自建电厂"路线。

### 8.1 官方数据（【官方】，国家发改委 / 国家能源局）

- 截至 **2025 年底**：全国在用算力基础设施机架数 **>1,373 万标准机架**，总用电量 **1,960 亿千瓦时**，占全社会用电量 **1.9%**，同比 **+18.1%** —— **增速是全社会用电量的 5 倍以上**
- 国家能源局预测：**"十五五"期间算力用电量年均新增 1,000 亿千瓦时以上**，到 **2030 年达 8,000 亿千瓦时**，占全社会用电量从当前 **1.6% 提升到 6% 左右**
- **电力在算力设施运营成本中的占比，部分项目可达 70%–80%**

> ⚠️ **口径冲突**：当前占比有 **1.9%**（发改委，2025 年底）与 **1.6%**（能源局，"当前"）两个数字。差异可能来自统计时点与是否含边缘算力，**未取舍**。

### 8.2 政策链（2026 密集出台）

| 时间 | 文件 | 要点 |
|---|---|---|
| 2026-03 | 《政府工作报告》 | **"算电协同"首次写入**，与"超大规模智算集群"并列为新基建工程 |
| 2026-04 | 中办、国办《关于更高水平更高质量做好节能降碳工作的意见》 | **首次将数字基础设施与工业、建筑、交通、公共机构并列为五大重点领域** |
| 2026-05 | 发改委、能源局《关于有序推动多用户绿电直连发展有关事项的通知》 | 优先支持算力设施 |
| 2026（"十五五"规划纲要） | — | "推动绿色电力与算力协同布局" |
| **2026-09-04** | 中央网信办等七部门《促进数字化绿色化协同转型发展实施方案（2026–2030）》 | 探索算力设施 **800V 高压直流**供电架构，推动**超百千瓦单机柜**部署；2030 年算力设施可再生能源消费达所在省份消纳责任权重水平 |

**"算电协同"的实质**：把算力设施同时当作**电力系统的负荷**和**可调节资源**。
- 手段：算力任务调度 ↔ 电力负荷状态**实时互动**（"算力随电走、电为算服务"）
- 落地案例：宁夏中卫全国首个大规模"算电协同"绿电直供项目；内蒙古乌兰察布全国首个以数据中心为**稳定负荷**的绿电直连项目并网送电；上海、杭州智算中心作为**柔性负荷参与虚拟电厂调峰**
- 运行模式：用电低谷蓄冷储能、用电高峰柔性降载

### 8.3 中美路线对比（我的判断）

| | 美国 | 中国 |
|---|---|---|
| 主解法 | **自建电源**（燃气表后、核电 PPA） | **规划协同**（算电协同、绿电直连） |
| 谁承担 | 企业资产负债表（Meta 表外负债约 $4,200 亿，近乎其账面债务三倍） | 国家规划 + 考核（2026 起对各省党委政府"双碳"考核，党政同责） |
| 隐含风险 | 挤出效应、社区反对、债务 | 执行依赖行政协调；柔性降载与 SLA 的冲突未解 |

**值得注意的一致性**：中国也在推 **800V 直流 + 超百千瓦机柜 + 液冷 60%+**，与美国技术路线完全同构。**物理约束不分国界，只有制度响应不同。**

### 8.4 ★ 反向输入（2026-10-12 由 `B7-国产替代.md` 追加）：中国的超节点路线把电价签写进了芯片路线图

**本层此前一直把电力当作"外生约束"。`B7` 给出的证据说明：在中国，它是被主动选择的一个变量。**

华为的技术路线是"**用超节点系统级方案对冲单卡代差**"（SemiAnalysis 原话：**"华为在芯片上落后一代，但它的 scale-up 方案可能领先一代"**）。**这个对冲的价签是电：**

| 系统 | 规模 | **功耗** |
|---|---|---|
| **华为 CloudMatrix 384** | 384 颗昇腾 910C + 192 颗鲲鹏，约 **300 PFLOPS**，**6,912 只 400G OSFP 硅光模块**、3,168 根光纤、16 柜 | **约为 GB200 NVL72 的 4 倍** |
| Atlas 950 SuperPoD | **8,192 芯片** / 160 柜 / 1,000 m²（FP8 1 EFLOPS，另源 8 EF，冲突待核） | 液冷 |
| Atlas 950 SuperCluster | **52 万+ 芯片** / 524 EFLOPS FP8 | — |

**三条对 B4 的反向含义：**

1. **"用规模换单卡代差"这个策略不是免费的，是**用 4 倍功耗买的**。在 B4 已判定电力/输配电是硬约束的前提下（变压器 128 周、GSU 144 周、并网排队 4–7 年），**这条对冲路径有自己的天花板**——而且天花板由 B4 决定，不由芯片决定。**
2. **→ 这给 §8.1 那组官方数字（2030 年算力用电 8,000 亿 kWh、占 6%）补了一个机制解释**：中国的算力用电不只是"建得多"，还有**"单算力更费电"**这一层。**若国产超节点路线成为主流，单位算力的电耗会比 NVIDIA 路线高出一个常数因子。**
3. **→ 与 §8.2 政策链咬合**："算电协同"2026-03 写入政府工作报告、2026-04 数字基础设施首次列为五大节能降碳重点领域——**这些政策不只是环保动作，还是在给一条高功耗技术路线兜底。** 制度响应与技术选择在这里是同一件事的两面。

> **一句话**：在美国，电力是 AI 扩张的**阻力**；在中国，电力既是阻力，也是**被主动花掉的成本**——国产替代的一部分，是用电买的。

---

## 9. 本层对既有文件的修订

| 文件 | 原表述 | 修订 |
|---|---|---|
| `B0-芯片行业总纲.md` | "仅 5 GW 开工"标为【待验证】，与云厂官方口径冲突 | 上调为【一手三方·可引用】：Currence 与 Sightline 两个独立机构给出一致数字；但仍是第三方追踪，且延误并非全因电力（还有工人短缺、社区反对、进度管理） |
| `B0` 事实卡 | 变压器交期 128 周 | 保持，新增 GSU 144 周与分档交期表 |
| `B3` | "2027 卡存储" | 新增联合判定：B3 与 B4 **串联而非竞争**；**B4 的上游（GOES）比 B3 的上游（HBM）更难缓解**，故 2026 以 B4 为主瓶颈 |

---

## 10. 尚未解决 / 待验证

1. **GOES 产能数字（350–400 万吨/年、5 家寡头、2030 前无法扩张）全部来自转述**，未找到新日铁/POSCO/宝钢的官方披露。这是本层最关键的一条因果链，却只有二手支撑 —— **待验证，优先级最高**。
2. **Emerald AI 实测的持续时间冲突**：40% 削减"不到 1 分钟" vs "可达 10 小时"，差 600 倍。等一手技术报告。
3. **PJM 采购量冲突**：138,318 MW vs 145,777 MW；缺口 6,831 MW vs 6.6 GW。需查 PJM 官方拍卖结果文件。
4. **液冷渗透率**：12%–57%，需确定单一权威口径；Schneider 的 55% 疑似"冷板占液冷份额"被误引为渗透率。
5. **GE 116 GW 中"约 20% 来自数据中心"** 是 GE 官方口径，但 slot reservation（63 GW）的**转化率历史数据**未见披露 —— 不知道期权最终有多少变成真订单。
6. **表后发电的挤出效应量化**：Sightline 提出但未给数字。"每台给超大规模厂商的燃机 = 少一台给公用电网"缺定量测算。
7. **中国"算电协同"的实际调节能力**：柔性降载与 AI 训练 SLA 如何兼容，未见工程披露。上海/杭州虚拟电厂调峰的实测规模未知。
8. **电力设备 vs HBM 的扩产周期对比**是我自己的推断，需要找到两者在同一时间轴上的产能规划才能证实。
9. **Currence 的 777 个项目数据库**未公开方法论，"在建"如何判定（是否含场地平整）未知。
10. **数据中心债务口径**：Bloomberg 估 >$5,000 亿 vs 日经亚洲估 $1.65 万亿"隐性债务"，定义完全不同（有息债务 vs 合约承诺），不可比。

---

## 11. 本轮检索路径（9 次，全部命中）

| # | 查询 | 结果 |
|---|---|---|
| 1 | GE Vernova gas turbine backlog 2026 slot reservations sold out 2030 | ✅ 命中官方 Q2 财报原文，且发现媒体误报 116 GW 口径 |
| 2 | transformer lead time 2026 Hitachi Energy Siemens Energy backlog | ✅ 命中 Siemens Energy €510 亿官方 + GOES 上游 |
| 3 | PJM capacity auction 2026 record price interconnection queue ERCOT | ✅ 命中拍卖价 + ERCOT 226 GW + "11 倍"的水分 |
| 4 | liquid cooling penetration 2026 rack power density kW Rubin 600kW | ✅ 命中完整功率曲线 + 5 个冲突渗透率口径 |
| 5 | data center announced GW versus under construction 2026 Sightline | ✅ 命中 Currence 双源印证 + 表后 56 GW |
| 6 | nuclear SMR data center 2026 Three Mile Island Kairos X-energy | ✅ 命中 13 笔/9.8 GW 追踪 + HALEU 约束 |
| 7 | 算电协同 2026 中国 绿电直连 智算中心 能耗 政策 | ✅**命中发改委/能源局官方文件**（最高级别来源） |
| 8 | AI workload flexibility demand response curtailable load Emerald AI | ✅ 命中 AEMA（成立仅 1–2 天前）+ 实测数据 |
| 9 | （补充）GE Vernova Q2 2026 财务指引 | ✅ 已含于 #1 |

**方法验证**：本轮 **9/9 命中**（对比 A-2 线的 5/12 落空）。原因：全部使用**具体产物名与机构名**（GE Vernova / Siemens Energy / PJM / ERCOT / Emerald AI / Currence / 算电协同 / GOES），未构造抽象术语。**再次印证 `00` 第 3.5 节的检索纪律。**

**中文检索的价值**：#7 用中文查到国家发改委与能源局的**官方口径数据**（1,373 万机架、1,960 亿 kWh、2030 年 8,000 亿 kWh），这是本轮可靠度最高的一组数字，且英文语料里搜不到同等权威的中国官方口径。

---

## 12. 三个滚动跟踪指标（建议）

1. **Siemens Energy Grid Technologies 的 book-to-bill** —— 跌破 1.0 的那季 = 输配电供给追上需求的第一个真实信号
2. **Emerald AI Conductor 在 Manassas 100 MW 设施的实测结果**（2026 晚些时候上线）—— 从 96 GPU 到 100 MW，是柔性负荷能否规模化的决定性验证
3. **中国"算电协同"的实际降载规模**（上海/杭州虚拟电厂）—— 检验制度解法的真实上限
